# 电气原理图自动生成代码审计报告（2026-11-15）

> 审计对象：`schematic/deploy` 全链路（evse-core / evse-mwess-core / evse-geo / evse-render / evse-sim / evse-export / evse-labelfix / index.html 导出段）
> 审计方式：4 个并行深审子代理（EVSE 拓扑 / MWESS 拓扑 / 布线 DRC / 仿真渲染）+ lead 逐段复核 + 真实 `generate()` 复跑 + 引脚级脚本验证 + 通电仿真验证 + SVG 程序化保真校验
> 结论定位：输出仍为 **CONCEPT_DRAFT—PROFESSIONAL_REVIEW_REQUIRED**（方案级概念草图），但本轮修复后**电气拓扑层面的已知错误已闭环**，图纸几何违规大幅下降，审计判据与真实拓扑对齐。

---

## 一、基线复现（修复前）

`npm test` 51 项全部通过，但测试通过只表示"无回归"，两个真实生成场景均为 **D / BLOCKED**：

| 场景 | 器件/网络/走线 | 未布线 | 阻断项 | 违规 |
|---|---|---|---|---|
| EVSE 默认（双枪+储能） | 223 / 314 / 314 | 0 | C03,C05,C07,C14 | C03=19、C05=10、C14=8、C07=1、C08=13(warn) |
| MWESS 默认（7 页） | 785 / 1122 / 1085 | 37 | B02,C03 | B02=37、C03=60、C08=18(warn) |

与 `docs/audit-status.md`（2026-11-04）完全一致。历史 `out_mwess/` SVG 为 2026-10-20 旧快照，不代表当前代码。

## 二、确认的电气错误与修复（拓扑层）

### 2.1 EVSE（evse-core.js）

| 级别 | 问题 | 电气原理 | 修复 |
|---|---|---|---|
| **P0** | 辅源 T1/T2 取自 KM1 **负载侧**母排 WB1 | 上电死锁：KM1 分→WB1 无电→T1 无 24V→CCU 失电→KM1 永远无法合闸；且运行中分 KM1（含急停）→辅源失电→泄放接触器 K0 释放→母线电容失去泄放通路 | 新增辅源断路器 **QF3**（2P 16A），从 **QF1 负载侧（KM1 上游）**取电供 T1/T2；删除 WB1 的 T1/T2 抽头。仿真验证：KM1 分闸时 T1:L / CCU 电源 / 24V+ 轨仍带电 |
| **P1** | 急停 SB1 / 门禁 SQ1 仅为 CCU 的**并联软件输入**，无硬件安全链 | CCU 失效/输出粘连时接触器无法断开，不满足 GB 5226.1 / IEC 60204-1 急停硬件回路要求 | 新增安全继电器 **SR1**：24V+→SB1(NC)→SQ1(NC)→SR1 线圈→24V- 串联链；CCU 仅并接高阻状态采样；SR1 极1 硬切充电侧线圈回线（24VS- 轨：KM1/K{g}P/K{g}N），极2 硬切储能侧（24VSE- 轨：KB{i}P/N/R）；**K0 泄放不经过 SR1**（安全跳闸后仍需泄放）。仿真验证：SR1 分闸→两安全轨失电、KM1:A2 失电、K0:A2 与 CCU 仍带电；断开 SB1→SR1 线圈失电 |
| **P1** | 簇预充支路取电点在熔断器**电池侧**（FB.2） | 预充支路故障（电阻短路/接触器粘连）时簇熔断器不起作用 | 取电点改 **FB.1（熔断器负载侧）**，熔断器覆盖主回路与预充回路 |
| **P1** | DC12V 电子锁由 24V 域 CCU 输出驱动，24V-/12V- 不共地 | 回路不完整（锁无法动作）且 12V 锁承受 24V 过压 | 锁改 **DC24V** 同域驱动回 24V- 轨；新增 **0V-BOND**（T1:V-↔T2:V-）保证剩余 12V 负载与跨域信号参考电位 |
| **P1** | 霍尔 TA1 引脚名 "5V+" 接 24V+ 轨 | 按 5V 器件施工即烧毁 | 引脚改名 **24V+**（符号+网表一致） |
| **P1** | 路由器 A3 的 **ANT 射频口**误接 HMI 的 LAN1 | 天线口不是以太网口 | A3 增 **LAN2** 供 HMI；天线内置（spec 声明），删除 ANT 引脚 |
| P2 | FE1 EMC 符号画法：MOV+X 电容**串在相线中**且四相底部共轨 | 按图施工即相间短路（网表语义本是分流） | 重画为正确分流拓扑：X 电容相-相、每相 MOV/Y 并联分流至 PE 汇流排、汇流排经 GDT 接 PE；网表语义不变 |
| P2 | 跨页符引脚域恒为 CTL | AC/PE/COMM 跨页域标注失真（48 处） | S.xref 增域参数，随网络 cls 标注 |
| P2 | ess=false 时 A1:X2.3/X2.4 悬空 | 声明未用端子 | 无储能时不声明该两引脚 |

### 2.2 MWESS（evse-mwess-core.js）

网表级完整性原本优秀（0 端点错误、292 对跨页符闭合、46 线圈回路闭合、双极投切真实、预充拓扑正确、安全链串联成立、极性 0 反接）。确认的是**保护/控制缺口**：

| 级别 | 问题 | 修复 |
|---|---|---|
| **P1** | K0 泄放接触器线圈直挂 24V 母排，**永久吸合**（RS0 长期跨接 1500V 母线，kW 级持续耗散） | K0:A1 改由 **DCU1.DO_BLEED** 受控（停机/分断后投入） |
| **P1** | 储能柜主接触器**只断正极**（KMP 1P），负极仅靠 QFB 检修隔离 | 每柜新增 **KMN{b}** 主负接触器（BCU.DO_KMN 驱动，与 KMP 联动），串入负极回路（分流器后） |
| **P1** | 4 插箱硬串联成单簇，**无逐箱熔断**（箱内短路环流不经过柜级 FU） | 每插箱出口 **FB{b}{k}**（8 个），串入串联环与末箱→KMP 之间；文档术语更正为"4 插箱串联成 1 簇" |
| **P1** | 进线2 **无剩余电流监测、无交流计量** | WBA2 增抽头，**RCM2 + PJ3** 镜像进线1 |
| **P1** | 直流母线2 **无绝缘监测** | **RI2**（WB2 抽头 + ALM→DCU2.DI_RI2 + 24V + 485 独立通道） |
| **P1** | 安全链单通道输入 + **纯软件使能**（SR1 触点只送控制器 EN_SAFE 信号脚） | SR1 改 **3P**：第3极硬切全部功率接触器线圈回线——新增 **WBSAFE0** 线圈回线安全母排，KA/KB/KC/KGP/KGN/KMP/KMN/KMR 共 48+ 线圈 A2 全部改接 WBSAFE0（T1/T2 负极在 SR1:5 上游汇合）；控制器供电不经 SR1（急停后保持带电）；K0/SR1 自身线圈不经 WBSAFE0。输入侧双通道+EDM 本轮不做，spec 如实降级 |
| **P1** | 漏电/绝缘报警→跳闸**依赖软件**，QF 无脱扣建模 | QF1/QF2 改 **cbTrip** 符号（TRIP 端子），RCM1/2 ALM **硬线分励脱扣**；G08 审计升级为拓扑校验 |
| P2 | 其余 | RAIL 规格"±1500V"→"1500V DC（IT，极间）"；FL{b} 改 2P SPD（不再三极自短接）；PJ1/PJ3 注明 CT 式穿芯；PG1/2 电压采样改枪端（熔断器下游）；MF1 风机接 PMU1.DO_FAN；T1/T2 独立输入熔断 FUT1/FUT2 + PE；闲置母排抽头删除/标签更正；modes() 文案对齐 |

**结构验证**（build 级脚本，12 组参数扫描）：0 端点错误 / 0 悬空 / 0 开路线圈 / 307 对跨页符闭合 / 48 线圈全闭合且 A2 经 WBSAFE0→SR1:5-6 / KMN 在负极回路 / 8 插箱熔断串入 / 预充正确 / 极性 0 错误 —— **ALL_FIX_OK=true**。

## 三、布线 / DRC 引擎修复（evse-geo.js）

深审确认的历史问题与本轮新发现（完整 F01–F18 清单见 `out_audit/_geo_routing_report.md`）：

| 根因 | 影响 | 修复 |
|---|---|---|
| **水平共线断点伪影**：crossings() 只合并竖直共线点，水平线被拆成多段后交叉恰落拆分点→规则1 端部死区漏 hop，审计按整线测→C03 虚留 | MWESS C03=60 中 58 处属此类 | V9-MERGE 扩展至水平+去重复点 |
| **引脚穿越豁免按器件**：终结于 A1:X2.3 的线沿 A1 引脚列穿 14 个他网引脚，全部不画跨越 | EVSE C03=19 中 18 处 | 豁免精确到**引脚级**（本网络两端引脚才豁免） |
| **修复器互相死锁**：nudgeC05 要求全局 C14=0 才接受；c14Conflicts oracle 比审计宽（共享引脚一律豁免）；nudgeC14 无 C05 守卫 | C05/C14 残留修不掉 | 统一 **Pareto 违导向量**（repairVec/vecLe：c02/c03/c05/c07/c10/c11/c12/c13/c14 不增+目标维严格降）；c14Conflicts 与审计同口径；先严格重布（FANOUT+A*，无草图兜底）再放宽 |
| **fixXrefOverlap 要求全局零阻断**；障碍集不含其它跨页符 | C07 永不可达；xref×xref 无人修 | Pareto 验收（c07 严格降+其余不增）；障碍集含 xref |
| **detouch 方向缺口**：只处理竖线端点落横线，反向角点接触漏修；容量≤12 | 真实角点 C03 残留 | 补水平镜像分支；角点分支加 wireInterferenceClean；共享引脚同节点跳过；容量 16×6 轮；**EVSE 管线末端（应急布线后）补 detouch** |
| **emergencyRoute 搜索不足** | MWESS B02=37 | 引出档位 3→6（esc+0..80）+ **反向求解**；验收加平行重叠检查（端点接触交给引脚跨越+detouch，避免误拒致 B02 回归）；legacy 通道补登记已占通道+平行检查 |
| **贪心先到先占通道竞争**（B02 主因） | MWESS 密集尾排/短跳线无路 | 新增**有界拆线重布 ripupRoute**（2 轮）：对失败网临时拆掉包围盒内一条阻挡线→严格布通失败网→严格重布被拆线，两者成功且无线间干扰才接受，否则完整回滚。把"谁占通道"从固定顺序变为可协商。**B02 38→15（-61%）** |
| 新增插箱熔断器标签重叠 | MWESS C07=2 | FB 规格文字精简（长规格超插箱间距致标签重叠）→ C07 清零 |
| **审计判据过宽**：A01 只查 RCM1、A02 只查 RI1、A06 把 QFB(2P) 计为双极、A10 只查符号存在、G08 只查 RCM 存在 | 保护缺口被 pass 掩盖 | A01 双进线 RCM；A02 双母线 IMD；A06 必查 KMN；**A10 网表级串联链校验**；**G08 切除路径拓扑校验**（MWESS 硬线脱扣 pass；EVSE 软件路径如实降 warn） |
| B02 漏洞：err+wire 并存静默通过（F08）；C06 漏查末点（F14）；A* 短跨度降采丢车道（F13） | 审计失真/布线失败 | b02ok 加 routeFailed=0；C06 补末点；span<400 格网加密 cap 80 |
| C14 同名政策不一致（F09） | 总线合并同名网被计错 | C14 与 C05 E1 同口径豁免同名（同一逻辑网，非异网短路风险） |
| repairLabelCross/repairBodyCross 线间检查仅限 mwess（F07） | EVSE REPAIR-* 制造 gap=2/6 与 1px 重叠 | 两家族统一 wireInterferenceClean；阈值 3→0.01 与 C14 对齐 |
| 终局 C08 无人清理 | C08 一度升至 50 | 两管线末端补 **LABELFIX**（动文字不动线，零布线风险） |

**确定性**：同版本同参数三次 generate 逐字节一致（SHA-256 相同，含跨进程）。模块级 VIA/OWN_HARD 状态不影响确定性（单线程串行），列为阶段2清理项。

## 四、仿真 / 渲染 / 导出修复

| 问题 | 修复 |
|---|---|
| **渲染器丢弃水平段跨越**（wirePath `if(!vert) return false`）：审计 C03 通过但 SVG 仍裸交叉 | 横竖段都按几何匹配绘制半圆（DXF 经路径采样自动继承） |
| 仿真：电源旗标不参与导通→AUX/安全轨永远不带电 | computeLive 同名轨旗标并接 |
| 仿真：RCM/PJ1/PJ2/TA1 穿芯/串联器件视为终端负载→交流主链在 RCM 处断开 | 补 conductPairs（逐相/正负极导通） |
| 仿真：T1/T2 AC→DC 不导通 | 补 conductPairs（L→V+、N→V-） |
| JSON 导出 n.wire vs wire_id 历史问题 | 复核已修（`n.wire_id \|\| n.wire`） |
| labelfix | 复核"动文字不动线"属实，代价函数合理 |

仿真保真度提升后默认 EVSE 带电网络 143→236（AUX/安全链正确点亮）；P0/P1 修复均经 computeLive 场景验证（见 §2.1）。

## 五、修复后验证结果

最终引擎真实 `generate()` 复跑（Node 24，EVSE 164s / MWESS 207s）：

| 场景 | 器件/网络/走线 | 未布线 | 等级 | 阻断项 | 违规 |
|---|---|---|---|---|---|
| EVSE 默认 | 229 / 323 / 323 | 0 | D / BLOCKED | C03,C05,C14 | **C03=2、C05=3、C14=1**、C08=34(warn)、G08(warn) |
| MWESS 默认（7 页） | 831 / 1185 / 1170 | 15 | D / BLOCKED | B02,C03 | **B02=15、C03=4**、C08=1(warn) |

**修复前后对比**：

| 指标 | EVSE 前→后 | MWESS 前→后 |
|---|---|---|
| C03 交叉/端点接触 | 19 → **2**（-89%） | 60 → **4**（-93%） |
| C05 平行间距 | 10 → **3**（-70%） | 0 → 0 |
| C14 共线重叠 | 8 → **1**（-88%） | 0 → 0 |
| C07 框体重叠 | 1 → **0** | 0 → 0（新增熔断器标签重叠已修） |
| C02/C11/C12/C13 本体/净空 | 0 → 0 | 0 → 0 |
| B02 未布线 | 0 → 0 | 37 → **15**（-59%；网表 +63 条后拆线重布救回 23 条，见 §6.1） |
| C08 压字(warn) | 13 → 34（新增器件/安全轨走线增密；终局 LABELFIX 已从峰值 50 压回） | 18 → **1** |
| 仿真带电网络 | 143 → 236（AUX/安全链正确点亮） | — |
| 拓扑错误 | P0×1 + P1×5 全部闭环（仿真级验证） | P1×7 全部闭环（12 组参数结构验证） |

**SVG 程序化保真校验**（9 页全量）：走线路径数=网表走线数（0 缺失）、半圆跨越弧数=跨越数据（0 失配，含水平段跨越渲染修复）、路径端点=引脚坐标（0 脱焊）、结点圆数=连接点数据、器件数=器件表 —— **全部一致**。

**确定性**：同版本同参数三次生成逐字节一致（SHA-256 相同，含跨进程）。

**回归**：`npm test` 51 项 + 两场景 e2e 基线断言（基线已按最终产物下调锁定，违规只允许下降）。

**诚实声明**：两场景仍为 D/BLOCKED——残留违规被如实阻断，未用评分掩盖。EVSE 残留 2 处 C03 + 3 对 C05 + 1 组 C14 集中于 QS1→FE1 的 EMC 引线角点（4 线 3 通道几何硬约束）；MWESS 残留 4 处 C03 为密集尾排角点、15 条未布线为布局通道容量硬拥塞。这些是几何问题，**不是网表电气错误**——全部连接在网表 JSON 中完整可追溯。

## 六、残留问题与诚实边界

1. **MWESS B02 未布线（38→15，-61%）**：本轮新增有界拆线重布（ripupRoute，2 轮）救回 23 条。剩余 15 条是布局通道容量不足 × A* 不完备的硬拥塞（A6-L2 长跨页、D23/D24 CAN 尾排、KC22/KC25 线圈、KF→KGP 粘连采样、BCU PE 跨页符馈线、插箱熔断引线），非网表错误——网表 JSON 中连接完整可追溯，但图面缺失可见连接（含安全使能/IMD 采样/粘连检测点）。**图纸完整性仍受损，不能作为审图/施工依据**。曾尝试 KF 右移/EMC 改线路侧等布局调整，实测贪心管线局部极小迁移反而恶化，已回退——说明剩余 B02 需阶段2 协商拥塞布线或系统性布局重排，非局部坐标微调可解。
2. **EVSE 残留 C03=2/C05=3/C14=1**：全部集中于 QS1→FE1 的 EMC 引线角点。根因是 4 引线从 4 引脚行向下逃逸的几何硬约束——22px 共享引脚引出豁免 + 8px 间距仅容 floor(22/8)+1=3 条通道，第 4 线必共线重叠；任何局部 jog 都落在相邻通道间距内。这是规则下的固有约束，需网表重构（EMC 改接独立端子）或阶段2 全局布线才能根除。EVSE 默认场景已无 C07/C02/C11/C12/C13，电气拓扑完全正确。
3. **方案级简化（需专业复核，非本轮可闭环）**：
   - EVSE：SPD 在 KM1 下游；每枪仅正极快熔、无枪侧预充/泄放/独立电流采样；PJ2 计量不含储能放电；WB3 无 IMD；RCM 软件切除（G08 已如实 warn）；簇线圈并驱无簇级独立控制；K0 全站失电放电需硬件复核。
   - MWESS：安全链单通道输入（无 EDM/复位，达不到 PL d/SIL2）；KA/KB/KC 无辅助触点反馈、仅软件互锁；CAN/RS485 终端电阻未建模（设备内）；每柜仅 1 急停/门禁。
   - 器件额定值全部 unknown/RFQ_REQUIRED，B06 不计通过；符号库 REFERENCE_ONLY。
4. **审计分数不是合规证明**：blocking 非空即 D/BLOCKED；只有 blocking 为空且人工复核通过后才能标记可交付。

## 七、变更文件与复现入口

- 引擎：`evse-core.js`、`evse-mwess-core.js`、`evse-geo.js`、`evse-render.js`、`evse-sim.js`（5 文件；全 11 文件 +765/-334 行，含文档与基线）
- 基线：`tests/e2e-baseline.json`、`docs/audit-status.md`、`out_audit/*-audit.json`（由最终验证产物更新）
- 验证脚本（out_audit/）：`_tmp_check_evse.js`（11 场景引脚级）、`_tmp_check_mwess.js fast|sweep|full`、`_lead_evse_fix_verify.js`（仿真级 P0/P1 验证）、`_lead_full_verify.js`（两场景 generate+审计+SVG+设计 dump）、`_lead_svg_check.js`（SVG 保真度）、`_lead_evse_only.js`/`_lead_mwess_only.js`（单场景迭代）、`_lead_update_baseline.js`
- 深审报告：`out_audit/_geo_routing_report.md`（F01–F18 全清单）
- 回归：`npm test` 51 项全绿（含两场景 e2e 基线断言，基线已按最终产物锁定）

## 八、后续建议（优先级序）

1. **阶段2 协商拥塞布线（PathFinder）+ 空间索引**：本轮 ripupRoute 已验证"拆线重布"方向有效（B02 -61%），但单线拆放仍是贪心局部极小；根本解为多轮协商拥塞代价 + 拆线重布全局收敛，配合空间索引提速。这是 MWESS 剩余 15 条 B02 与 EVSE EMC 角点的共同根治路径。
2. **系统性布局重排**：MWESS 密集尾排（WBCANM2/WBMU/WBCMS 抽头间距、D 尾排、KC 矩阵行距）与 EVSE EMC 引线区需整体加宽/重排（局部坐标微调实测会触发不利的局部极小迁移，须配合全局布线）。
3. EVSE EMC 网表重构：FE1 改接独立进线端子（解除 4 引线共引脚逃逸瓶颈），或 EVSE 也启用 strict 路由 + 母线化。
4. 受控器件库 + 额定值来源绑定（B06 verified 才 pass）、直流保护模型（1500V/L/R/I²t）、保护选择性计算书。
5. 安全链升级双通道+EDM+强制导向触点符号；KA/KB/KC 辅助触点反馈与硬件互锁。
6. 浏览器视觉验收与 DXF 在 CAD 中的打开/比例/字体验证（本轮为程序化保真校验，未做人工视觉）。