# 兆瓦储能·极充系统原理图

> 依据《兆瓦极充产品系统方案_完整版.docx》整理，由 `evse-mwess-core.js` 生成电气器件与引脚级网表，`evse-geo.js` 生成布局、布线和审计结果。当前交付状态为 **CONCEPT_DRAFT—PROFESSIONAL_REVIEW_REQUIRED**，属于方案级概念图。

## 系统范围

| 子系统 | 当前方案基线 |
|---|---|
| 交流输入 | 2 路 380 V 三相四线输入，含 PE、隔离、断路（**QF1/QF2 带分励脱扣，RCM ALM 硬线跳闸**）、SPD、**每路独立剩余电流监测（RCM1/RCM2）与交流计量（PJ1/PJ3，CT 式穿芯）** |
| AC/DC | 基线 6 台 × 80 kW；每 2 台组成一路 160 kW 直流支路 |
| DC/DC | 24 台 × 80 kW 双向模块；两路 **1500 V DC（IT，极间）** 直流母线各接 12 台及 1 个储能柜，**每母线独立绝缘监测 RI1/RI2** |
| 充电终端 | 2 把液冷枪，图面接口按 1500 V、峰值 1500 A 表示，额定电流标注 800 A；PG 电压采样在枪端（熔断器下游） |
| 储能 | 2 个 151.5 kWh 柜；每柜 **4 个插箱串联成 1 簇（400S）**，**每插箱出口熔断 FB**，含 BCU/BMU、**主正 KMP + 主负 KMN 双极接触器**、预充、分流器、消防和热管理接口 |
| 控制通信 | CMS、双 PMU、双 DCU、双 CCU；模块 CAN、控制器 CAN、车辆 CAN、RS485 与以太网分别建模 |
| 安全链 | 急停+门禁串联驱动 SR1（**3P**）：极1/2 送充电/储能安全使能，**极3 硬切全部功率接触器线圈回线（WBSAFE0 母排）**；K0 泄放由 DCU1.DO_BLEED 受控、不经安全链 |

系统包含可重构 AC/DC 与 DC/DC 投切支路、双枪输出及储能接入。容量、母排载流量、模块并联均流、接触器选型与运行策略仍需按实际设备和目标工况核算，不能从图面标注直接推定额定能力。

## 图纸页次

| 页 | 文件 | 内容 |
|---:|---|---|
| 1 | `mwess_sheet1_AC.svg` | 交流进线、保护、计量、AC/DC 模块 |
| 2 | `mwess_sheet2_DC.svg` | DC/DC 模块阵列、双极直流母线及跨页连接 |
| 3 | `mwess_sheet3_GUN.svg` | 双枪直流输出、计量、接触器、霍尔采样、温度和电子锁 |
| 4 | `mwess_sheet4_ESS1.svg` | 储能柜 1、电池簇、BCU/BMU、预充和保护 |
| 5 | `mwess_sheet5_ESS2.svg` | 储能柜 2、电池簇、BCU/BMU、预充和保护 |
| 6 | `mwess_sheet6_CTL.svg` | CMS/PMU/DCU/CCU、交换机、RTU/RS485、硬线安全链 |
| 7 | `mwess_sheet7_MATRIX.svg` | AC/DC 与 DC/DC 双极投切接触器及独立驱动输出 |

第 7 页单独承载功率矩阵，以缓解模块页拥挤。跨页网络保留成对连接符与目标端引用。

## 本轮完善内容

### 2026-11-15 审计修复轮（电气保护/控制缺口闭环）

- **K0 泄放受控**：线圈改 DCU1.DO_BLEED 驱动，停机/分断后投入，不再永久吸合耗散。
- **储能柜双极分断**：每柜新增主负接触器 KMN（BCU.DO_KMN，与 KMP 联动）；每插箱出口熔断 FB（8 个），串入串联环，柜级 FU 之外补逐箱保护。
- **进线2 保护补齐**：RCM2 + PJ3（镜像进线1）；**母线2 绝缘监测** RI2。
- **安全链硬切**：SR1 改 3P，第3极经 WBSAFE0 母排硬切全部功率接触器（KA/KB/KC/KGP/KGN/KMP/KMN/KMR）线圈 A2 回线；控制器供电不经 SR1（急停后带电）；K0/SR1 自身线圈不经 WBSAFE0。输入侧双通道+EDM 未做，spec 如实标注"单通道串联输入"。
- **硬线跳闸**：QF1/QF2 带 TRIP 端子，RCM1/2 ALM 硬线分励脱扣（G08 审计升级为拓扑校验）。
- 标注/选型修正：1500V DC（IT，极间）、FL 2P SPD、PJ CT 式、PG 枪端采样、MF1 受控、T1/T2 独立输入熔断+PE、闲置抽头清理。
- 结构验证：12 组参数扫描 0 端点错误/0 悬空/0 开路线圈，307 对跨页符闭合，48 线圈全闭合且经 SR1 硬切（`out_audit/_tmp_check_mwess.js`）。

### 2026-11-01 轮（母排化与布线）

- AC/DC 与 DC/DC 投切支路均按正、负极双极开断建模，各接触器由独立 DCU 输出控制。
- 双枪回路补齐逐枪直流电能计量、并联电压采样、负极霍尔测流、温度输入、CC/车辆 CAN 及锁止控制和反馈。
- 储能柜补齐电池簇监测、BCU/BMU 差分 CAN、分流器与霍尔采样、预充、消防输入和安全使能。
- 通信页分别绘出设备 CAN、车辆 CAN、RS485 通道和以太网连接；增加急停、柜门常闭触点及安全继电器至控制器的硬线使能链。
- 页面参数只开放 AC/DC 数量（2/4/6）及 AC/DC、DC/DC 单模块功率；双母线、24 台 DC/DC、双枪、双柜、电池簇数和控制器数量属于固定架构参数。
- 七页器件按功率主回路、储能支路、安全链、控制与通信信号分区重排；双枪负极链按 XG→KGN→HG→母线排列，T2 与 T1 的高扇出跨页供电分开布置，急停/门禁/安全继电器放在独立区域。
- MWESS 使用独立布线分支，按电源与信号类别排序路由，并执行 4+8 轮通道分离、端点吸附、正交校正、半圆跨越、标注避让与器件净空修复；布线失败时不以穿越器件本体作为兜底，不影响原充电桩生成分支。
- 布线后按线段、器件和标注范围自动重算图框；七页均无线路越框。右侧独立 BOM 栏与电气图框、走线、器件占位和标题栏分开。
- 跨页符搜索范围扩展到远端空闲通道，避免高扇出电源引用符重叠；净空审计按实时器件引脚坐标识别端子外引段。

## 审计结果（当前 strict 路由基线，2026-11-15）

> `out_mwess/mwess-audit.json` 与同目录 SVG 是 2026-10-20 的旧快照，不代表当前代码；当前数字以 [`docs/audit-status.md`](docs/audit-status.md) 和 [`tests/e2e-baseline.json`](tests/e2e-baseline.json) 为准。

默认场景（7 页，831 个器件，1,185 条网络）在 strict 路由下：

- 生成 1,170 条走线，**15 条网络没有合法路径**，明确标记 `ROUTE_NO_CLEAR_PATH`；不使用穿器件或重叠线兜底。
- 审计等级 **D / BLOCKED**，阻断项为 **B02、C03**：B02=15、C03=4；另有 C08=1 条压字警告。C05/C07/C09/C14/C02/C11/C12/C13 均为 0。
- 2026-11-15 轮：C03 从 60 降到 4（水平共线断点伪影合并 + 引脚级跨越标记 + detouch 双向扩展）；保护/控制缺口闭环（见上节）；新增**有界拆线重布 rip-up（2 轮）**救回 23 条，未布线 38→15（-61%）。
- 剩余 15 条失败是布局通道容量硬拥塞：A6-L2 长跨页、D23/D24 CAN 尾排、KC22/KC25 线圈驱动、枪页 KF→KGP 粘连采样、BCU PE 跨页符馈线、插箱熔断引线。这些不是网表错误——所有网络仍为 pin→pin 并可在导出 JSON 中追溯。局部坐标微调（KF 右移等）实测触发不利局部极小迁移已回退，须阶段 2 全局布线根治。
- 修复计划见 [`UPGRADE_PLAN.md`](UPGRADE_PLAN.md) 与 [`AUDIT_REPORT_2026-11-15.md`](AUDIT_REPORT_2026-11-15.md)：根本解为阶段 2 协商拥塞布线（PathFinder）+ 系统性布局重排。

因此当前图纸只能作为方案级概念草图，不能作为生产、施工、采购定型或安全合规依据。

## 使用与专业复核

生成器入口：`index.html` 选择“兆瓦储能·极充系统”。默认参数和约束见 `evse-mwess-core.js` 的 `defaults()` / `normalize()`；网表由 `build()` 构造，几何生成与审计在 `evse-geo.js`。

全部器件型号和档位均为概念级参考。工程使用前应由有资质的电气专业人员复核并确定短路容量、保护配合、极性与反接保护、绝缘协调、爬电/电气间隙、母排与线缆热设计、接地、预充与放电时序、接触器直流分断能力、BMS/充电协议、功能安全等级、热失控与消防策略，以及现场环境和适用标准。图纸没有替代计算书、保护整定书、型式试验或认证。
