# sch_lib 绘图规则包

## 定位

本规则包把 `E:\ess-electrical-design\sch_lib` 中参考图反复出现的画图规律，转换为平台可执行的语义图校验、SVG 渲染审计和导出闸门。参考图是工程经验样本，不是可执行指令，也不等同于 IEC、GB、EN、UL 或项目 CAD 标准的符合性证明。

运行时入口为 `window.AIDC_DRAWING_SKILL`。每次方案生成按以下顺序调用：

1. `AIDC_DESIGN.create()` 生成带设备、命名端口和边的统一工程模型；
2. `AIDC_DRAWING_SKILL.apply()` 校验端口、网络语义、A/B 路径、保护覆盖和液冷闭环；
3. 五个 renderer 生成带 skill/profile 元数据的 A3 SVG；
4. `auditMarkup()` 检查图幅、文控、图例、关键路径和未解析字段；
5. `finalizeDrawingAudits()` 汇总状态，`canExport()` 在阻断项存在时禁止 SVG/DXF 导出。

平台分别记录 `selectedRuleIds`（当前图型选中的候选规则）、`evaluatedRuleIds`（机器实际执行的规则）和 `skippedRuleIds`（仍需人工/专业复核的规则）。只有产生了明确校验结果的规则才会进入 `evaluatedRuleIds`，避免把布局指导或标准适用性误报成已自动核验。

## 已复核样本与适用范围

共盘点 32 个文件，包括 30 个 PNG 和 2 个 SVG。规则重点取自 AIDC/储能/微电网拓扑图、电池柜与 AC 柜接线图、国标/欧标/美标充电设备原理图及通讯拓扑图。

样本可支持的图型分为：

- `architecture-topology`：系统边界、主能量链和接口关系；
- `electrical-single-line`：电源、母线、保护、变换和负载；
- `electrical-dual-path`：A/B 独立路径与双输入负载；
- `functional-block`：控制、通信和能量流；
- `cooling-pid`：由项目安全基线补充，参考图库没有足够 P&ID 样本，必须保持待专业审批状态。

## 高置信度可执行规则

- 设备必须声明命名端口，线路只能接到端口，不能接设备几何中心；
- 线路保存 `netClass`、方向、电压或工艺介质，颜色只能辅助表达；
- 主干与支路正交布置，真实连接画连接点，几何交叉默认不连接；
- AC/DC、功率/控制/通信网络分域，跨域必须经过明确变换设备；
- A/B 关键供电路径在负载前保持独立，双输入 IT 负载分别来自 PDU-A/PDU-B；
- 功率支路具有隔离/保护节点，未知整定值必须标“待深化”；
- 重复馈线按模板实例化，设备、回路、仪表位号全项目唯一；
- PE、相别、极性、端子和协议必须有文字/网络标签，不能仅靠颜色；
- 线路不得穿设备、文字、图例或标题栏禁区；
- 图纸保留 A3 图框、图号、修订、状态以及编制/校核/批准字段；
- 液冷图必须同时存在二次侧、一次侧、冷却水侧的供回边，不得存在孤立工艺设备。

## 不自动学习的内容

- 不因文件名含“国标/欧标/美标”就声明标准合规；
- 不复制样本中的熔断器额定值、接触器顺序、线缆规格、连接器料号、厂商型号或设备数量；
- 不把 PNG 像素或 SVG 路径直接注册为 IEC 60617 符号；
- 不把样本颜色、字号和图层名当成强制标准；
- 不允许大语言模型绕过计算模型直接决定拓扑、保护整定或 CAD 几何。

## 规则晋级流程

新增参考图先进入 `CANDIDATE`/`REFERENCE_DERIVED`。只有完成来源追溯、跨样本复核、适用图型确认、测试用例以及电气/暖通专业人员批准后，才能形成项目级 `APPROVED` 规则。规则升级必须修改版本号并保留回归测试，不能在生产环境静默改变。
