# 评审结论与修复升级计划

> **2026-11-15 审计轮更新**：电气拓扑错误（EVSE P0 辅源死锁 + 5×P1；MWESS 7×P1 保护/控制缺口）已全部闭环并经仿真/结构验证；DRC 引擎修复使 C03 19/60→2/3、C05 10→3、C14 8→1、C07 清零；审计判据升级为网表级拓扑校验。完整发现、修复与残留见 [`AUDIT_REPORT_2026-11-15.md`](AUDIT_REPORT_2026-11-15.md) 与 `out_audit/_geo_routing_report.md`（F01–F18）。阶段 1 母排化已完成；**下一步优先级：MWESS 布局数据加宽 + 失败网跨页符让位 → B02 清零**，再进入阶段 2 约束求解式布线。

评审日期：2026-11-01  
评审范围：`evse-geo.js`、`evse-core.js`、`evse-mwess-core.js`、`evse-calc.js`、`evse-ai.js`、`index.html`、`proxy.js`、`tests/`、`out_mwess/` 与现有文档。  
本文件同时记录**本轮已落实项**与**后续阶段计划**。当前真实状态以 `tests/e2e-baseline.json` 和 `docs/audit-status.md` 为准。

## 1. 结论

Claude 的核心判断成立：这是一个方向正确、但“自动布线”和“电气校核”两块核心能力尚未达到可交付标准的原型。让审计如实失败是正确做法，不能用旧的 95.1 分快照掩盖当前 strict 路由结果。

本机复跑结果（Node 22，`tests/e2e-baseline.json` 固定场景，单次 `generate()`）：

| 场景 | 耗时 | 器件 / 网络 / 走线 | 审计结果 |
|---|---:|---|---|
| EVSE 默认（双枪 + 储能，essClusters=2） | 约 62 s | 223 / 314 / 314 | D / BLOCKED；C03=19、C05=10、C14=8、C07=1，另有 C08=13 warn |
| MWESS 默认（母排化后） | 约 100 s | 785 / 1122 / 1085 | D / BLOCKED；B02=37、C03=60，另有 C08=18 warn；C05/C07/C09/C14 已清零 |

MWESS 已完成阶段 1 的母排化改造（WQA 进线分配 / WBA 相线分配 / WBT1-WBT2 24V 分配 / WBD DC/DC 并汇 / PE1 逐负载抽头），未布线从 221 条降至 37 条，模块 L1~N 供电 23/24 已出线。剩余 37 条集中在跨页长线、DC/DC 尾排 PE/CAN 与个别末端短接线。

与 Claude 给出的 EVSE 19/10/8 数字基本一致，但场景必须固定：ESS 簇数、耦合方式、是否启用储能都会改变网表与拥挤度。此前用 `{family:'evse'}`（不启用储能）复跑时 C03/C05/C14 分别为 4/1/3，说明**不固定场景的“审计数字”无法比较**。

## 2. 对 Claude 意见的核对

### 2.1 确认成立

1. **没有端到端回归测试**：改造前 `npm test` 的 40 项全部是手工小夹具，确实不会调用 `generate()`，因此 D 级结果可以通过测试；本轮已加入两个 `generate()` 场景和 CI。
2. **布线是贪心串行 + 后处理补丁**：`generate()` 串行执行 20 余个步骤，`solveAt()` 是“固定形状 → A* → 放宽文字 → 强制”的局部求解，没有全局拥塞代价和拆线重布。
3. **高扇出网络是主要失败源**：B02 的 221 条失败并非均匀分布。按页/类别统计，sheet1 的 AC 43 条、PE 17 条，sheet6 的 CTL 46 条、AUX 28 条，DC 页 48 条；最高失败器件为 T1(70)、QF1(26)、PE1(14)。这些正是应该用**母线/网络标号**表示的电源分配与通信扇出，而不是点对点画线。
4. **`dcDcKw` 计算后未使用**：MWESS 的直流母线电流只按 AC/DC 的 480 kW 取 320 A，没有覆盖 24×80 kW DC/DC 的 1920 kW 工况。
5. **电缆超表只给 warn**：`statusOf(cableOk, !cable.ok && cable.size === 240)` 把“表耗尽”降级为 warn。
6. **压降假通过**：电缆载流不合格时仍输出压降 pass。
7. **默认值被当作证据**：变压器 1000 kVA、Ik 20 kA、Icu 36 kA 未输入也会 pass。
8. **绝缘类型不影响载流量/电阻**：`cableIz` 不读取 `insulation`；压降固定用 20 °C 电阻率。进一步核对发现：现有 `CABLE_TABLE` 数值正好是 IEC 60364-5-52 中 **PVC 70 °C、C 法、三根负载导体**的参考表，而文案写的是 XLPE，标签确实不一致。
9. **安全检查靠位号正则**：`has(/^SB\d/)` 只能证明符号存在。实际网表中 EVSE 的 SB1/SQ1 是**并联接入控制器 A1**，并没有形成“急停→门禁→安全继电器线圈”的串联链；MWESS 才存在该串联链。旧逻辑对两者都判 pass，属于过度声明。
10. **proxy 安全问题**：监听所有网卡、`Access-Control-Allow-Origin: *`、转发 Authorization、静态服务可读 `.git`/`proxy.js`、`startsWith(__dirname)` 可被同前缀目录绕过、上游主机硬编码，全部属实。
11. **XSS 面**：`index.html` 第 2782 行把 LLM 返回的 `r.doc`、`r.vendor` 直接拼进 `innerHTML`；`esc()` 不转义引号却在属性上下文使用；BOM 手册链接也存在未统一校验的路径。
12. **发布包卫生**：仓库没有 `.gitignore`，`.git/` 与 `nssm` 二进制会随目录复制。

### 2.2 需要补充或修正的细节

1. **“40 项测试”现在是 40 项，但 README 写的是 25 项**；文档本身也不同步。
2. **`out_mwess/` 是 2026-10-20 的旧快照**，其 SVG/JSON 与当前 strict 路由代码不一致；`MWESS_DESIGN.md` 的 95.1 分描述已删除/改写。
3. **Claude 的 MWESS 47 s、EVSE 23 s 与本机 170 s、96 s 差异较大**，说明性能数据必须带机器与场景说明，不能只写一个秒数。
4. **`esc()` 并非唯一注入点**：已有 `escAttr`，问题是部分属性仍用 `esc`，以及 URL 未做协议白名单。只改 `esc` 不够，需统一 `safeUrl`。
5. **`dcDcKw` 的“正确取法”依赖拓扑定义**：本机暂按“最不利工况 = max(AC/DC 额定, DC/DC 额定)”计算，并同时暴露 `acDcBusCurrent`、`dcDcBusCurrent`、`dcBusCurrentBasis`，便于后续按真实拓扑收紧。
6. **“世界级做法”成立，但不能一步到位**：PathFinder + 轨道分配 + 空间索引是正确方向，但当前更快的收益是把电源分配/通信扇出改成母线与网络标号，先把问题规模降一个数量级。
7. **仓库中 `evse-geo.js` 的模块级可变状态（VIA、OWN_HARD）和 `T8` 调试全局**确实存在；它们不直接造成当前违规，但会让并发/增量重布更容易出错。

## 3. 分阶段升级计划

### 阶段 0：诚实基线、安全与计算正确性（本轮已落实）

目标：让“测试通过”不再掩盖 D 级结果；先修掉会误导工程判断的计算与安全问题。

| 工作项 | 交付物 | 状态 |
|---|---|---|
| 端到端回归 | `tests/e2e.test.js` + `tests/e2e-baseline.json`，两个 family 均调用 `generate()`，违规数只允许下降 | 本轮 |
| CI | `.github/workflows/ci.yml`，`npm test` 包含 e2e | 本轮 |
| 审计产物 | e2e 自动写 `out_audit/*.json` + `docs/audit-status.md` | 本轮 |
| 电气计算 | `dcDcKw` 母线电流、电缆超表 fail、压降有效性、`assumed` 状态、绝缘载流量、运行温度电阻率、直流保护参数缺口 | 本轮 |
| 安全拓扑 | 急停/门禁/安全继电器串联链网表查询，区分“符号存在”和“回路成立” | 本轮 |
| proxy | 默认绑定 127.0.0.1、静态白名单、`path.relative` 穿越检查、CORS 默认关闭、上游可配置 | 本轮 |
| XSS | 统一 `esc`/`escAttr`/`safeUrl`，LLM URL 用 `validateDocUrl`，BOM/渲染链接协议校验 | 本轮 |
| 发布卫生 | `.gitignore`、`scripts/package-release.ps1` 白名单打包 | 本轮 |
| 文档同步 | README/MWESS_DESIGN/AUDIT_REPAIR_PLAN 改为当前真实状态 | 本轮 |

验收口径：

- `npm test` 必须同时运行单元测试与两个 `generate()` 场景。
- e2e 基线锁定当前违规数；任何一项增加即失败；修复后只允许下调基线。
- 电气校核中，默认值不得显示 `pass`，必须是 `assumed`；电缆不合格时压降不得显示 `pass`。
- 静态服务不能读取 `.git`、`proxy.js`、`nssm`、`tests`；默认不监听 0.0.0.0。
- 文档中的审计数字必须能在 `docs/audit-status.md` 与 e2e 基线中对上。

### 阶段 1：把问题规模降一个数量级（1–2 周）

1. **MWESS 电源分配母线化**：sheet1 的 QF1/QF2→A1..A6、PE 分配，sheet6 的 T1/T2 24V 分配，改为“母线 + 抽头 + 网络标号”，不再对每个负载画点对点线。
2. **通信/控制网络标号化**：CAN、RS485、以太网、硬线安全链采用网络标号或跨页符，物理走线只保留功率主干。
3. **网表支持多端网络**：当前 `nets` 只有 `a/b` 两端，无法表达真正的母线。先扩展为 `terminals[]`，兼容旧 `a/b`，再改路由与审计。
4. **审计口径同步**：B02 接受“已放置网络标号且两端绑定”的网络；导出 JSON/SVG 必须携带标号。
5. **空间索引**：走线/器件/文字带建立网格索引，替换 `C05/C11/C14` 的全量两两比较，为后续重布提供性能基础。

验收：MWESS B02 从 221 降到 0；C03/C05/C14 不增加；7 页 SVG 中高扇出区域不再出现并行长线束。

### 阶段 2：约束求解式布线（1–2 个月）

1. **拆线重布 + 协商拥塞**：以 DRC 违规数为代价，按 PathFinder 思路逐轮提高已占通道代价。
2. **通道内轨道分配**：同向平行线按轨道号分配，避免逐条 `separate()` 互相破坏。
3. **后处理不变量**：每个 `fix*`/`nudge*`/`repair*` 步骤执行前后比较违规向量，任何一项增加即回滚；禁止“修 C05 引入 C03”。
4. **模块级状态清理**：移除 `VIA`/`OWN_HARD`/`T8` 全局，改为显式上下文对象。
5. **布局独立阶段**：把 MWESS 硬编码坐标和 EVSE 坐标表改为“分层布局 + 端口约束”，先用 elkjs 或自研分层布局做基线对照。

验收：默认两场景 `blocking.length === 0`；同一场景连续 3 次生成结果哈希一致；e2e 基线归零后锁定。

### 阶段 3：工程校核与受控库（持续）

1. 直流保护模型：1500 V 电压等级、L/R、直流分断、液冷/并联电缆、I²t。
2. 器件额定值与来源绑定：BOM 行必须能追溯到 datasheet/标准/试验报告；`verified` 才允许 pass。
3. 基于拓扑的 ERC：急停链、接触器粘连、预充时序、绝缘监测、保护选择性。
4. 受控符号库（标准编号 + 版本）、IEC 81346 位号体系、EPLAN/JSON/DXF 交换格式。
5. 保护配合、短路计算、热设计与并网合规的完整计算书，不再用“筛查”冒充“认证”。

## 4. 风险与边界

- 阶段 0 不改善 MWESS 的 B02/C03/C14 几何违规，只把它们如实锁定；不要因为 `npm test` 通过就认为图纸可交付。
- 母线/网络标号会改变网表结构和导出格式，必须与 BOM、审计、DXF/SVG 导出同步升级。
- 电缆载流量表与降容系数仍需对照 IEC 60364-5-52 原文和厂家数据复核；本轮只修正“标签与表值不一致”和“绝缘不参与计算”的问题。
- DC/DC 母线电流取 max 是保守工程假设，最终应按真实能量流拓扑与最不利工况确认。
- 浏览器视觉验收、DXF 在 CAD 中的打开/比例/字体验证仍未完成。